# DanaRS Insulinpumpe

_Diese Anleitung beschreibt die Einrichtung der App und Deiner Pumpe, wenn du eine Dana RS (ab 2017) verwendest. Gehe zu [DanaR Insulinpumpe](./DanaR-Insulin-Pump) wenn du die Original DanaR benutzt._

**Die neue Dana RS Firmware v3 wird ab AAPS-Version 2.7 unterstützt.**

* Bei der DanaRS wird das Basalprofil "BASAL A" von AAPS verwendet. Eventuell in der Pumpe vorhandene Einträge in diesem Profil werden überschrieben. Existing data gets overwritten.

## Pumpe verbinden

* Gehe in AndroidAPS zu "KONFIGURATION".

* Select Menu by tapping the 3 dots in the top right. Select Preferences.

* Klicke im Abschnitt "DanaRS" auf "Verbinde neue Pumpe" und wähle die Seriennummer deiner DanaRS aus.

  ![Dana RS mit AndroidAPS verbinden](../images/AAPS_DanaRSPairing.png)

* Wähle "Pumpen-Passwort" und gib das Passwort ein.

### Standard-Passwort

* Für die DanaRS mit Firmware v1 und v2 ist das Standard-Passwort 1234.
* Für die DanaRS mit Firmware v3 wird das Standard-Passwort durch die Kombination von Produktionsmonat und Produktionsdatum gebildet (z.B. Monat 01 und Tag 24). Öffne auf der Pumpe das Hauptmenü > Prüfen > Geräte Info. Nummer 3 ist das Produktionsdatum.

* **Du musst die Verbindung auf der Pumpe bestätigen!** Das funktioniert genau gleich wie Du es von der Verbindung Deines Smartphones mit anderen Bluetooth-Geräten wie z.B. Bluetooth-Kopfhörern kennst.

  ![Bestätigung der Verbindung auf der Dana RS](../images/DanaRS_Pairing.png)

* Klicke auf "Bolus-Geschwindigkeit" um die gewünschte Abgabegeschwindigkeit (12 s/1 IE, 30 s/1 IE oder 60 s/1 IE) einzustellen.
* Starte dein Smartphone neu.
* Stelle im Arztmenü auf der Pumpe (siehe Bedienungsanleitung der DanaRS) die Basalschritte auf 0,01 IE/h.
* Erlaube die Vewendung von verlängerten Boli auf der Pumpe

## Passwort auf Pumpe ändern

* Auf der Pumpe Taste OK drücken.
* Im Hauptmenü "EINSTELLUNGEN" wählen. (Dazu nach rechts scrollen indem Du mehrfach den Pfeiltaste drückst.)

  ![DanaRS Hauptmenü](../images/DanaRSPW_01_MainMenu.png)

* Wähle im Untermenü "ANWENDER MENÜ".

  ![DanaRS Menü Optionen](../images/DanaRSPW_02_OptionMenu.png)

* Scrolle mit der Pfeiltaste nach unten zu "11. Passwort".

  ![DanaRS 11. Passwort](../images/DanaRSPW_03_11PW.png)

* Drücke OK, um das bisherige Passwort einzugeben.

* Gib das **bisherige Passwort** (Standard-Passwort siehe [oben](#standard-passwort)) ein und drücke OK.

  ![DanaRS altes Kennwort eingeben](../images/DanaRSPW_04_11PWenter.png)

* Wenn hier das falsche Passwort eingegeben wird, gibt es keine Fehlermeldung!
* Lege ein **neues Passwort** fest (Ändere die Ziffern mit den + & - Buttons / gehe mit dem Pfeil-Button nach rechts).

  ![DanaRS neues Passwort](../images/DanaRSPW_05_PWnew.png)

* Bestätige mit der OK-Taste.
* Speichere durch erneutes Drücken der OK-Taste.

  ![DanaRS Neues Kennwort speichern](../images/DanaRSPW_06_PWnewSave.png)

* Move down to "14. Scrolle nach unten zu "14. EXIT" und drücke die OK-Taste.

  ![DanaRS Exit](../images/DanaRSPW_07_Exit.png)

## Dana RS spezifische Fehler

### Fehler bei der Insulinabgabe
Falls die Verbindung zwischen AAPS und der Dana RS während der Insulinabgabe abbricht (z.B. weil du dich vom Smartphone entfernst, während die Dana RS Insulin abgibt) wird die folgende Meldung angezeigt und ein Alarmton abgegeben.

![Alarm Abgabefehler](../images/DanaRS_Error_bolus.png)

* In den meisten Fällen handelt es sich nur um ein Kommunikationsproblem und es wurde tatsächlich die korrekte Insulinmenge abgegeben.
* Prüfe in der Historie der Dana RS (entweder direkt in der Pumpe oder über den Dana Tab > Pumpen-Speicher > Boli), ob die korrekte Bolusmenge abgegeben wurde.
* Den Fehler kannst Du bei Bedarf im [Behandlungs-Tab](../Getting-Started/Screenshots#kohlenhydrat-korrektur) löschen.
* Die tatsächlich abgegebene Insulinmenge wird bei der nächsten Verbindung zwischen AAPS und Dana RS ausgelesen. Um eine Verbindung manuell herzustellen, drücke das Bluetooth Icon auf dem Dana Tab oder warte einfach auf die nächste Verbindung.

## Wichtiger Hinweis beim Wechsel des Smartphones

Falls du das Smartphone wechselst, sind die folgenden Schritte erforderlich:
* [Exportiere die Einstellungen](../Usage/ExportImportSettings#export-settings) auf Deinem alten Smartphone
* Übertrage die Einstellungen vom alten auf das neue Smartphone.
* Verbinde die Dana RS **manuell** mit dem neuen Smartphone.

  * Da die Verbindungseinstellungen zusammen mit den anderen Einstellungen in AAPS importiert werden, "kennt" AAPS deine Pumpe bereits und startet daher keinen Bluetooth-Scan. Daher müssen das neue Smartphone und die Pumpe manuell verbunden werden.
* Installiere AndroidAPS auf dem neuen Smartphone.
* [Importiere die Einstellungen](../Usage/ExportImportSettings#importiere-die-einstellungen) auf Deinem neuen Smartphone

## Mit der Dana RS Pumpe über Zeitzonen hinweg reisen

Für allgemeine Informationen siehe die Seite [Mit der Pumpe über Zeitzonen hinweg reisen](../Usage/Timezone-traveling#danarv2-danars).
