# Pompe DanaR

_Ces instructions décrivent la configuration de l’application et de votre pompe si vous avez une DanaR.  Visitez le lien [pompe à insuline DanaRS](./DanaRS-Insulin-Pump) si vous avez la pompe DanaRS lancée en 2017._

* Dans la pompe, accéder au Menu principal > réglage > Option utilisateur
* Activer "8. Bolus étendu"

![Pompe DanaR](../images/danar1.png)

* Aller au Menu > Paramètres > Découverte
* Dans le menu Paramètres du téléphone, aller à Bluetooth, scanner les périphériques proches, sélectionner et entrer le numéro de série de votre DanaR et saisir votre mot de passe (le mot de passe de l’appairage est 0000).  Si la DanaR n’apparaît pas en scannant, alors redémarrer le téléphone et enlever la batterie de la DanaR , replacer la et recommencer ces deux étapes.

* Dans AndroidAPS, allez dans Config Builder et sélectionnez le type de DanaR, vous avez ( DanaR, DanaR coréenne ou DanaRv2).
* Sélectionnez le Menu en appuyant sur les 3 points en haut à droite. Sélectionnez le menu Préférences.
* Sélectionnez le périphérique Bluetooth Dana R, puis cliquez sur votre numéro de série de DanaR.
* Rentrer le mot de passe de la pompe et saisir votre mot de passe. (le mot de passe par défaut est 1234)
* Si vous voulez qu'AndroidAPS autorise et utilise le débit de Basal supérieur à 200%, il faut confirmer l'autorisation des bolus étendus pour > 200%. Notez que cela signifie que vous ne pouvez pas opérer en boucle avec des traitements Cible Temporaire Haute tout en utilisant des bolus prolongés pour se nourrir.
* Dans le menu Préférences sous paramètres de pompe de DanaR, vous pouvez modifier la vitesse de bolus par défaut utilisée (12 sec par 1 Unité, 30 sec par 1 Unité ou 60 sec par 1 Unité).
* Régler l'incrément basal sur la pompe à 0.01 U/h
* Activez les Bolus Étendus sur la pompe

## Voyager avec différents fuseaux horaires avec la pompe DanaR

Pour plus d'informations sur les voyages dans différents fuseaux horaires, voir la section [Voyager avec différents fuseaux horaires avec une pompe](../Usage/Timezone-traveling#danarv2-danars).
